# BOPTEST BESTEST Air — 방식별 KPI (각 14일)

| 기간 | 방식 | 열 불쾌 tdis [K·h] | 에너지 ener [kWh/m²] | 냉방 전력량 [kWh] | 재실 평균 [°C] | 재실 > 26 °C | 재실 > 28 °C |
|---|---|---:|---:|---:|---:|---:|---:|
| peak_cool_day | boptest_baseline | 7.7 | 2.226 | 106.2 | 23.86 | 0 % | 0 % |
| typical_cool_day | boptest_baseline | 4.3 | 1.099 | 52.8 | 23.97 | 0 % | 0 % |
| typical_cool_day | A | 265.9 | 0.768 | 36.9 | 25.84 | 52 % | 0 % |
| typical_cool_day | B | 291.7 | 0.756 | 36.4 | 26.03 | 58 % | 0 % |
| typical_cool_day | proposed | 266.5 | 0.778 | 37.3 | 25.85 | 50 % | 0 % |
| peak_cool_day | A | 259.2 | 1.841 | 87.9 | 25.68 | 52 % | 0 % |
| peak_cool_day | B | 281.5 | 1.825 | 87.3 | 25.86 | 61 % | 2 % |
| peak_cool_day | proposed | 259.0 | 1.841 | 88.0 | 25.68 | 51 % | 0 % |
