# BOPTEST twozone_apartment_hydronic — 방식별 KPI (각 14일 · 난방 확장 트랙)

| 기간 | 방식 | 열 불쾌 tdis [K·h] | 에너지 ener [kWh/m²] | 비용 cost | 히트펌프 [kWh] | 재실 평균 [°C] | 재실 < 20 °C |
|---|---|---:|---:|---:|---:|---:|---:|
| peak_heat_day | boptest_baseline | 37.4 | 1.055 | 0.2110 | 47.5 | 21.17 | 5 % |
| peak_heat_day | A | 73.5 | 1.428 | 0.2855 | 64.2 | 22.30 | 0 % |
| peak_heat_day | A2 | 172.0 | 1.105 | 0.2211 | 49.7 | 20.10 | 47 % |
| peak_heat_day | B | 82.1 | 1.224 | 0.2448 | 55.2 | 21.17 | 4 % |
| peak_heat_day | proposed | 82.1 | 1.224 | 0.2448 | 55.2 | 21.17 | 4 % |
| typical_heat_day | boptest_baseline | 78.4 | 2.223 | 0.4446 | 100.1 | 20.85 | 20 % |
| typical_heat_day | A | 31.3 | 2.685 | 0.5371 | 120.9 | 22.05 | 0 % |
| typical_heat_day | A2 | 314.9 | 1.918 | 0.3835 | 86.4 | 19.08 | 84 % |
| typical_heat_day | B | 53.4 | 2.339 | 0.4677 | 105.4 | 21.05 | 7 % |
| typical_heat_day | proposed | 53.4 | 2.339 | 0.4677 | 105.4 | 21.05 | 7 % |
